# cyberair_dx_p17_electrical

Source: `STULZ CyberAir DX Engineering Manual.pdf`, PDF index 16 (PDF page 17), table index 0.
Category: electrical. Selection reason: Dense 18-column electrical specification table.
Reference image: [`cyberair_dx_p17_electrical.png`](../references/cyberair_dx_p17_electrical.png).

Raw extraction follows; column labels are positional and have not been interpreted or verified.

| Column 1 | Column 2 | Column 3 | Column 4 | Column 5 | Column 6 | Column 7 | Column 8 | Column 9 | Column 10 | Column 11 | Column 12 | Column 13 | Column 14 | Column 15 | Column 16 | Column 17 | Column 18 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Voltage | Condensate<br>Pump | CFU/D-021 |  | CFU/D-028 |  | CFU/D-035 |  | CFU/D-042 |  | CFU/D-053 |  | CFU/D-070 |  | CFU/D-088 |  | CFU/D-105 |  |
|  |  | MCA | MFS | MCA | MFS | MCA | MFS | MCA | MFS | MCA | MFS | MCA | MFS | MCA | MFS | MCA | MFS |
| Cooling w/ Electric Reheat & Humidification |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 208/3/60 | No | 58.1 | 70.0 | 60.6 | 70.0 | 69.6 | 80.0 | 100.4 | 110.0 | 106.9 | 125.0 | 114.0 | 125.0 | - | - | - | - |
| 208/3/60 | Yes | 60.2 | 70.0 | 62.7 | 70.0 | 71.7 | 90.0 | 102.5 | 110.0 | 109.0 | 125.0 | 116.1 | 125.0 | - | - | - | - |
| 460/3/60 | No | 26.7 | 30.0 | 28.9 | 35.0 | 29.8 | 35.0 | 50.9 | 60.0 | 53.6 | 60.0 | 60.0 | 70.0 | 85.3 | 100.0 | 86.1 | 100.0 |
| 460/3/60 | Yes | 27.5 | 30.0 | 29.7 | 35.0 | 30.6 | 35.0 | 51.7 | 60.0 | 54.4 | 60.0 | 60.8 | 70.0 | 86.1 | 100.0 | 86.9 | 100.0 |
| 575/3/60 | No | 22.6 | 25.0 | 22.3 | 25.0 | 23.9 | 30.0 | 39.6 | 40.0 | 42.0 | 45.0 | 46.0 | 50.0 | 69.9 | 80.0 | 74.6 | 90.0 |
| 575/3/60 | Yes | 23.2 | 25.0 | 22.9 | 25.0 | 24.6 | 30.0 | 40.3 | 45.0 | 42.7 | 45.0 | 46.7 | 50.0 | 70.5 | 80.0 | 75.3 | 90.0 |
| Cooling w/ Electric Reheat Only (No Humidifier) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 208/3/60 | No | 54.9 | 60.0 | 56.3 | 60.0 | 61.3 | 70.0 | 100.4 | 110.0 | 106.9 | 110.0 | 114.0 | 125.0 | - | - | - | - |
| 208/3/60 | Yes | 57.0 | 60.0 | 58.4 | 60.0 | 63.4 | 70.0 | 102.5 | 110.0 | 109.0 | 125.0 | 116.1 | 125.0 | - | - | - | - |
| 460/3/60 | No | 26.7 | 30.0 | 28.6 | 30.0 | 29.1 | 30.0 | 50.9 | 60.0 | 53.6 | 60.0 | 60.0 | 70.0 | 85.3 | 90.0 | 86.1 | 100.0 |
| 460/3/60 | Yes | 27.5 | 30.0 | 29.4 | 30.0 | 29.9 | 35.0 | 51.7 | 60.0 | 54.4 | 60.0 | 60.8 | 70.0 | 86.1 | 100.0 | 86.9 | 100.0 |
| 575/3/60 | No | 22.5 | 25.0 | 22.3 | 25.0 | 23.3 | 25.0 | 39.6 | 40.0 | 42.0 | 45.0 | 46.0 | 50.0 | 69.9 | 80.0 | 74.6 | 90.0 |
| 575/3/60 | Yes | 23.1 | 25.0 | 22.9 | 25.0 | 23.9 | 25.0 | 40.3 | 45.0 | 42.7 | 45.0 | 46.7 | 50.0 | 70.5 | 80.0 | 75.3 | 90.0 |
| Cooling w/ Humidification (No Electric Reheat) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 208/3/60 | No | 58.1 | 70.0 | 60.6 | 70.0 | 69.6 | 80.0 | 86.0 | 100.0 | 97.7 | 125.0 | 110.5 | 125.0 | - | - | - | - |
| 208/3/60 | Yes | 60.2 | 70.0 | 62.7 | 70.0 | 71.7 | 90.0 | 88.1 | 100.0 | 99.8 | 125.0 | 112.6 | 125.0 | - | - | - | - |
| 460/3/60 | No | 25.5 | 30.0 | 28.9 | 35.0 | 29.8 | 35.0 | 39.9 | 50.0 | 44.9 | 50.0 | 56.3 | 70.0 | 77.2 | 100.0 | 78.6 | 100.0 |
| 460/3/60 | Yes | 26.3 | 30.0 | 29.7 | 35.0 | 30.6 | 35.0 | 40.7 | 50.0 | 45.7 | 50.0 | 57.1 | 70.0 | 78.0 | 100.0 | 79.4 | 100.0 |
| 575/3/60 | No | 22.6 | 25.0 | 22.1 | 25.0 | 23.9 | 30.0 | 30.2 | 35.0 | 34.4 | 40.0 | 41.6 | 50.0 | 64.9 | 80.0 | 73.5 | 90.0 |
| 575/3/60 | Yes | 23.2 | 25.0 | 22.8 | 25.0 | 24.6 | 30.0 | 30.8 | 35.0 | 35.1 | 40.0 | 42.3 | 50.0 | 65.6 | 80.0 | 74.1 | 90.0 |
| Cooling Only |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 208/3/60 | No | 43.9 | 50.0 | 46.4 | 60.0 | 55.4 | 70.0 | 71.8 | 90.0 | 82.5 | 110.0 | 96.3 | 125.0 | 146.9 | 175.0 | 157.0 | 200.0 |
| 208/3/60 | Yes | 46.0 | 60.0 | 48.5 | 60.0 | 57.5 | 70.0 | 73.9 | 90.0 | 85.6 | 110.0 | 98.4 | 125.0 | 149.0 | 200.0 | 159.1 | 200.0 |
| 460/3/60 | No | 18.9 | 25.0 | 22.2 | 30.0 | 23.1 | 30.0 | 33.2 | 40.0 | 38.2 | 50.0 | 49.7 | 60.0 | 66.1 | 80.0 | 67.4 | 90.0 |
| 460/3/60 | Yes | 19.7 | 25.0 | 23.0 | 30.0 | 23.9 | 30.0 | 34.0 | 40.0 | 39.0 | 50.0 | 50.5 | 60.0 | 66.9 | 80.0 | 68.2 | 90.0 |
| 575/3/60 | No | 17.3 | 20.0 | 16.8 | 20.0 | 18.6 | 25.0 | 24.8 | 30.0 | 29.1 | 35.0 | 36.3 | 45.0 | 56.0 | 70.0 | 64.6 | 80.0 |
| 575/3/60 | Yes | 17.9 | 20.0 | 17.4 | 20.0 | 19.2 | 25.0 | 25.5 | 30.0 | 29.8 | 35.0 | 37.0 | 45.0 | 56.7 | 70.0 | 65.2 | 80.0 |

Raw header names: `["Voltage", "Condensate\nPump", "CFU/D-021", null, "CFU/D-028", null, "CFU/D-035", null, "CFU/D-042", null, "CFU/D-053", null, "CFU/D-070", null, "CFU/D-088", null, "CFU/D-105", null]`.
Cell bounding boxes and nearby text blocks are in the JSON export.
