# cyberone_cw_p19_electrical

Source: `STULZ_CyberOne_CW_Engineering_Manual.pdf`, PDF index 18 (PDF page 19), table index 0.
Category: electrical. Selection reason: Dense 10-column power table.
Reference image: [`cyberone_cw_p19_electrical.png`](../references/cyberone_cw_p19_electrical.png).

Raw extraction follows; column labels are positional and have not been interpreted or verified.

| Column 1 | Column 2 | Column 3 | Column 4 | Column 5 | Column 6 | Column 7 | Column 8 | Column 9 | Column 10 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Model |  |  |  |  |  |  |  |  |  |
| Volt<br>Power | With<br>Condensate<br>Pump | 042 |  | 060 |  | 096 |  | 120 |  |
|  |  | MCA | MFS | MCA | MFS | MCA | MFS | MCA | MFS |
| Cooling with Electric Reheat and Humidification |  |  |  |  |  |  |  |  |  |
| 208/3/60 | No | 56.5 | 60 | 56.5 | 60 | 57.4 | 60 | 57.4 | 60 |
| 208/3/60 | Yes | 59.1 | 60 | 59.1 | 60 | 60.0 | 60 | 60.0 | 60 |
| 460/3/60 | No | 29.9 | 30 | 29.9 | 30 | 28.3 | 30 | 28.3 | 30 |
| 460/3/60 | Yes | 30.9 | 35 | 30.9 | 35 | 29.3 | 30 | 29.3 | 30 |
| 575/3/60 | No | 23.8 | 25 | 23.8 | 25 | 22.6 | 25 | 22.6 | 25 |
| 575/3/60 | Yes | 24.6 | 25 | 24.6 | 25 | 23.4 | 25 | 23.4 | 25 |
| Cooling with Electric Reheat Only (No Humidifier) |  |  |  |  |  |  |  |  |  |
| 208/3/60 | No | 36.1 | 40 | 36.1 | 40 | 39.6 | 40 | 39.6 | 40 |
| 208/3/60 | Yes | 38.8 | 40 | 38.8 | 40 | 42.2 | 45 | 42.2 | 45 |
| 460/3/60 | No | 20.2 | 25 | 20.2 | 25 | 20.0 | 20 | 20.0 | 20 |
| 460/3/60 | Yes | 21.2 | 25 | 21.2 | 25 | 21.0 | 25 | 21.0 | 25 |
| 575/3/60 | No | 16.1 | 20 | 16.1 | 20 | 15.9 | 20 | 15.9 | 20 |
| 575/3/60 | Yes | 16.9 | 20 | 16.9 | 20 | 16.7 | 20 | 16.7 | 20 |
| Cooling with Humidification (No Electric Reheat) |  |  |  |  |  |  |  |  |  |
| 208/3/60 | No | 31.0 | 35 | 31.0 | 35 | 31.9 | 35 | 31.9 | 35 |
| 208/3/60 | Yes | 33.6 | 35 | 33.6 | 35 | 34.5 | 40 | 34.5 | 40 |
| 460/3/60 | No | 15.7 | 20 | 15.7 | 20 | 14.2 | 15 | 14.2 | 15 |
| 460/3/60 | Yes | 16.7 | 20 | 16.7 | 20 | 15.2 | 20 | 15.2 | 20 |
| 575/3/60 | No | 12.6 | 15 | 12.6 | 15 | 11.3 | 15 | 11.3 | 15 |
| 575/3/60 | Yes | 13.4 | 15 | 13.4 | 15 | 12.1 | 15 | 12.1 | 15 |
| Cooling Only |  |  |  |  |  |  |  |  |  |
| 208/3/60 | No | 10.6 | 15 | 10.6 | 15 | 14.1 | 20 | 14.1 | 20 |
| 208/3/60 | Yes | 13.3 | 15 | 13.3 | 15 | 16.7 | 25 | 16.7 | 25 |
| 460/3/60 | No | 6.1 | 15 | 6.1 | 15 | 5.9 | 15 | 5.9 | 15 |
| 460/3/60 | Yes | 7.1 | 15 | 7.1 | 15 | 6.9 | 15 | 6.9 | 15 |
| 575/3/60 | No | 4.9 | 15 | 4.9 | 15 | 4.7 | 15 | 4.7 | 15 |
| 575/3/60 | Yes | 5.7 | 15 | 5.7 | 15 | 5.5 | 15 | 5.5 | 15 |

Raw header names: `["Model", null, null, null, null, null, null, null, null, null]`.
Cell bounding boxes and nearby text blocks are in the JSON export.
