# cyberone_dx_p24_electrical

Source: `STULZ CyberOne DX Engineering Manual.pdf`, PDF index 23 (PDF page 24), table index 0.
Category: electrical. Selection reason: Large model-by-voltage electrical table with grouped columns.
Reference image: [`cyberone_dx_p24_electrical.png`](../references/cyberone_dx_p24_electrical.png).

Raw extraction follows; column labels are positional and have not been interpreted or verified.

| Column 1 | Column 2 | Column 3 | Column 4 | Column 5 | Column 6 | Column 7 | Column 8 | Column 9 | Column 10 | Column 11 | Column 12 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Model |  |  |  |  |  |  |  |  |  |  |  |
| Volt<br>Power | With<br>Condensate<br>Pump | 024 |  | 042 |  | 060 |  | 096 |  | 120 |  |
|  |  | MCA | MFS | MCA | MFS | MCA | MFS | MCA | MFS | MCA | MFS |
| Cooling with Electric Reheat and Humidification |  |  |  |  |  |  |  |  |  |  |  |
| 208/3/60 | No | N/A | N/A | 53.3 | 60 | 55.6 | 60 | 72.8 | 90 | 83.3 | 110 |
| 208/3/60 | Yes | N/A | N/A | 55.4 | 60 | 57.7 | 60 | 74.9 | 90 | 85.4 | 110 |
| 460/3/60 | No | N/A | N/A | 27.9 | 30 | 29.2 | 30 | 37.2 | 45 | 40.3 | 50 |
| 460/3/60 | Yes | N/A | N/A | 28.7 | 30 | 30.0 | 35 | 38.0 | 45 | 41.1 | 50 |
| 575/3/60 | No | N/A | N/A | 21.6 | 25 | 24.0 | 25 | 28.5 | 35 | 30.5 | 40 |
| 575/3/60 | Yes | N/A | N/A | 22.3 | 25 | 24.7 | 25 | 29.1 | 35 | 31.1 | 40 |
| Cooling with Electric Reheat Only (No Humidifier) |  |  |  |  |  |  |  |  |  |  |  |
| 208/3/60 | No | N/A | N/A | 53.3 | 60 | 55.6 | 60 | 72.8 | 90 | 83.3 | 110 |
| 208/3/60 | Yes | N/A | N/A | 55.4 | 60 | 57.7 | 60 | 74.9 | 90 | 85.4 | 110 |
| 460/3/60 | No | N/A | N/A | 27.9 | 30 | 29.2 | 30 | 37.2 | 45 | 40.3 | 50 |
| 460/3/60 | Yes | N/A | N/A | 28.7 | 30 | 30.0 | 35 | 38.0 | 45 | 41.1 | 50 |
| 575/3/60 | No | N/A | N/A | 21.6 | 25 | 24.0 | 25 | 28.5 | 35 | 30.5 | 40 |
| 575/3/60 | Yes | N/A | N/A | 22.3 | 25 | 24.7 | 25 | 29.1 | 35 | 31.1 | 40 |
| Cooling with Humidification (No Electric Reheat) |  |  |  |  |  |  |  |  |  |  |  |
| 208/3/60 | No | N/A | N/A | 44.1 | 50 | 46.4 | 60 | 61.5 | 90 | 72.0 | 100 |
| 208/3/60 | Yes | N/A | N/A | 46.2 | 60 | 48.5 | 60 | 63.6 | 90 | 74.1 | 110 |
| 460/3/60 | No | N/A | N/A | 21.5 | 25 | 22.8 | 30 | 29.7 | 40 | 32.9 | 50 |
| 460/3/60 | Yes | N/A | N/A | 22.3 | 25 | 23.6 | 30 | 30.5 | 45 | 33.7 | 50 |
| 575/3/60 | No | N/A | N/A | 16.6 | 20 | 18.9 | 25 | 22.6 | 30 | 24.6 | 35 |
| 575/3/60 | Yes | N/A | N/A | 17.2 | 20 | 19.6 | 25 | 23.2 | 30 | 25.2 | 35 |
| Cooling Only |  |  |  |  |  |  |  |  |  |  |  |
| 208/3/60 | No | N/A | N/A | 27.8 | 40 | 30.1 | 45 | 47.3 | 70 | 57.8 | 90 |
| 208/3/60 | Yes | N/A | N/A | 29.9 | 45 | 32.2 | 45 | 49.4 | 70 | 59.9 | 90 |
| 460/3/60 | No | N/A | N/A | 13.7 | 20 | 15.1 | 20 | 23.1 | 35 | 26.2 | 40 |
| 460/3/60 | Yes | N/A | N/A | 14.5 | 20 | 15.9 | 20 | 23.9 | 35 | 27.0 | 40 |
| 575/3/60 | No | N/A | N/A | 10.4 | 15 | 12.8 | 15 | 17.3 | 25 | 19.3 | 30 |
| 575/3/60 | Yes | N/A | N/A | 11.0 | 15 | 13.4 | 20 | 17.9 | 25 | 19.9 | 30 |

Raw header names: `["Model", null, null, null, null, null, null, null, null, null, null, null]`.
Cell bounding boxes and nearby text blocks are in the JSON export.
