# cyberrow_dx_p13_electrical

Source: `STULZ CyberRow DX Engineering Manual QEWR002L.pdf`, PDF index 12 (PDF page 13), table index 0.
Category: electrical. Selection reason: Known merged model headers and a note below the table.
Reference image: [`cyberrow_dx_p13_electrical.png`](../references/cyberrow_dx_p13_electrical.png).

Raw extraction follows; column labels are positional and have not been interpreted or verified.

| Column 1 | Column 2 | Column 3 | Column 4 | Column 5 |
| --- | --- | --- | --- | --- |
| Model: CRS- | 042 |  | 084 |  |
| Voltages | MCA | MFS | MCA | MFS |
| Cooling Only (Includes Condensate Pump) |  |  |  |  |
| 208 V / 1 PH / 60 Hz | 31.9 | 50 | 39.3 | 60 |
| 208 V / 3 PH / 60 Hz | 25.6 | 40 | 38.1 | 60 |
| 460 V / 3 PH / 60 Hz | 12.2 | 15 | 18.8 | 30 |
| 575 V / 3 PH / 60 Hz | 10 | 15 | 13.7 | 20 |

Raw header names: `["Model: CRS-", "042", null, "084", null]`.
Cell bounding boxes and nearby text blocks are in the JSON export.
