# heat_rejection_p18_electrical

Source: `STULZ Heat Rejection Engineering Manual QECS008E.pdf`, PDF index 17 (PDF page 18), table index 0.
Category: electrical. Selection reason: Multi-voltage MCA/MFS matrix.
Reference image: [`heat_rejection_p18_electrical.png`](../references/heat_rejection_p18_electrical.png).

Raw extraction follows; column labels are positional and have not been interpreted or verified.

| Column 1 | Column 2 | Column 3 | Column 4 | Column 5 | Column 6 | Column 7 | Column 8 | Column 9 | Column 10 | Column 11 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Model<br>(No Receiver) | 208–<br>230/1/60 |  | 277/1/60 |  | 208–<br>230/3/60 |  | 460/3/60 |  | 575/3/60 |  |
|  | MCA | MFS | MCA | MFS | MCA | MFS | MCA | MFS | MCA | MFS |
| SCS-MC-015-( )AA | 2.0 | 15 | 1.8 | 15 | N/A |  | 0.4 | 15 | 0.3 | 15 |
| SCS-MC-018-( )AA | 2.0 | 15 | 1.8 | 15 | N/A |  | 0.4 | 15 | 0.3 | 15 |
| SCS-MC-031-( )AA | 5.4 | 15 | 4.9 | 15 | 3.8 | 15 | 2.0 | 15 | 1.6 | 15 |
| SCS-MC-035-( )AA | 5.4 | 15 | 4.9 | 15 | 3.8 | 15 | 2.0 | 15 | 1.6 | 15 |
| SCS-MC-056-( )AA | N/A |  | N/A |  | 11.4 | 20 | 6.2 | 15 | 4.9 | 15 |
| SCS-MC-071-( )AA | N/A |  | N/A |  | 11.4 | 20 | 6.2 | 15 | 4.9 | 15 |
| SCS-MC-111-( )AA | N/A |  | N/A |  | 22.7 | 25 | 12.3 | 15 | 9.9 | 15 |
| SCS-MC-128-( )AA | N/A |  | N/A |  | 22.7 | 25 | 12.3 | 15 | 9.9 | 15 |
| SCS-MC-142-( )AA | N/A |  | N/A |  | 22.7 | 25 | 12.3 | 15 | 9.9 | 15 |
| SCS-MC-223-( )AA | N/A |  | N/A |  | 45.4 | 50 | 24.7 | 25 | 19.7 | 20 |
| SCS-MC-264-( )AA | N/A |  | N/A |  | 45.4 | 50 | 24.7 | 25 | 19.7 | 20 |
| SCS-MC-334-( )AA | N/A |  | N/A |  | 68.2 | 70 | 37.0 | 40 | 29.6 | 30 |

Raw header names: `["Model\n(No Receiver)", "208–\n230/1/60", null, "277/1/60", null, "208–\n230/3/60", null, "460/3/60", null, "575/3/60", null]`.
Cell bounding boxes and nearby text blocks are in the JSON export.
